---
Created: 2025-04-30T21:01:26
fileClass: switchgear
Equipment Name: HTDC MSB6
Site: "[[1_HTDC Brookshire, TX]]"
Switchgear Type: Main Breaker
Manufacturer: Eaton
EM Power Nearby: "False"
OCPD Type: Breaker
OCPD Manufacturer: Eaton
OCPD Rating: "4000"
Breaker Type: Magnum SB
TripUnit: Digitrip 520MC
TripUnit Model: 5ARMLSIG
GF Relay: true
GF Relay Manufacturer: Eaton
PL Relay: "False"
PL Relay Manufacturer: N/A
Equipment Type: Switchgear
Equipment Notes: ""
Equipment Note Links: 
Equipment Pics: 
---

## Notes